{
 "profile_id": "co.retie.substation_ac",
 "definition": {
  "title": "Colombia — subestaciones de corriente alterna — RETIE 2026 (borrador)",
  "jurisdiction": "Colombia",
  "installation_type": "AC substation",
  "description": "Borrador de curaduría para sistemas de puesta a tierra de subestaciones de corriente alterna. No está revisado ni habilitado para declarar cumplimiento. Alcance, clase de tensión, exposición de personas, capas superficiales, tiempo de despeje y aplicabilidad de reglas deben resolverse por proyecto.",
  "required_mandatory_criteria": [
   "touch",
   "step",
   "transferred"
  ],
  "rules": [
   {
    "id": "retie-2026-l3-3.12.1-g-touch-step",
    "category": "mandatory",
    "criterion": "touch",
    "applicability": "unknown",
    "applicability_conditions": [
     "El artículo requiere evaluar tensiones de contacto y paso según la metodología IEEE 80.",
     "Debe seleccionarse el límite según exposición pública u ocupacional, tiempo de despeje y existencia de capa superficial.",
     "La tabla RETIE 2026 se aplica solo cuando no hay capa superficial; la evaluación IEEE 80-2013 y la tabla RETIE se registran por separado."
    ],
    "verification_method": "Comparar tensión de contacto calculada con el límite RETIE aplicable al escenario, con clase de exposición, tiempo, condición superficial, fila de tabla y método registrados.",
    "expression": "Límites de tensión de contacto dependientes del tiempo de despeje y de la clase de exposición, RETIE 2026 Libro 3 Tabla 3.12.1.a.",
    "source": {
     "document": "Reglamento Técnico de Instalaciones Eléctricas (RETIE), Resolución 40284 de 2026, Libro 3",
     "edition": "2026-06-23",
     "clause": "Artículo 3.12.1 literal g, Tabla 3.12.1.a",
     "url": "https://www.minenergia.gov.co/documents/15921/Libro-3-Resolucion-40284-23-06-2026.pdf",
     "official_publisher": "Ministerio de Minas y Energía de Colombia"
    }
   },
   {
    "id": "retie-2026-l3-3.12.1-g-step",
    "category": "mandatory",
    "criterion": "step",
    "applicability": "unknown",
    "applicability_conditions": [
     "El artículo requiere calcular tensiones de paso con la metodología IEEE 80.",
     "La Tabla 3.12.1.a contiene límites de tensión de contacto aplicada; no debe reutilizarse como límite de paso.",
     "El límite tolerable de paso se calcula con la metodología IEEE 80 seleccionada y sus parámetros de exposición; confirmar la interpretación y aplicabilidad antes de activar."
    ],
    "verification_method": "Comparar tensión de paso calculada con el límite tolerable de paso calculado mediante IEEE 80 para el escenario; mantener separado el límite RETIE de contacto de la Tabla 3.12.1.a.",
    "expression": "Evaluación de tensión de paso y límite tolerable según metodología IEEE 80; la Tabla 3.12.1.a no define aquí un límite de paso.",
    "source": {
     "document": "Reglamento Técnico de Instalaciones Eléctricas (RETIE), Resolución 40284 de 2026, Libro 3",
     "edition": "2026-06-23",
     "clause": "Artículo 3.12.1 literal g",
     "url": "https://www.minenergia.gov.co/documents/15921/Libro-3-Resolucion-40284-23-06-2026.pdf",
     "official_publisher": "Ministerio de Minas y Energía de Colombia"
    }
   },
   {
    "id": "retie-2026-l3-ground-transfer",
    "category": "mandatory",
    "criterion": "transferred",
    "applicability": "unknown",
    "applicability_conditions": [
     "El RETIE exige evitar tensiones transferidas peligrosas durante una falla.",
     "Cada caso requiere identificar el elemento metálico, punto accesible de contacto con suelo local y escenario de falla.",
     "El elemento metálico y su conexión deben estar representados en la topología del artefacto; no se deduce una transferencia de diferencias GPR entre entidades.",
     "Cada exposición accesible requiere evidencia, coordenada local de contacto, clase de exposición y confirmación de capa superficial; si existe capa, también requiere resistividad y espesor. El tiempo de despeje local puede sobrescribir el del escenario.",
     "Solo un inventario declarado completo y documentado puede producir not_applicable cuando no se identifican puntos accesibles; faltantes de inventario, parámetros o cálculo permanecen no_evaluable."
    ],
    "verification_method": "Calcular potencial del nodo metálico menos potencial del suelo en el punto local de contacto y compararlo con el límite de contacto seleccionado para esa exposición; requiere conexión explícita a una entidad inyectada en el escenario y los datos locales necesarios. El potencial del suelo se resuelve en la coordenada declarada sobre la superficie (z=0).",
    "expression": "Control de tensiones transferidas aplicadas al ser humano durante una falla a tierra.",
    "source": {
     "document": "Reglamento Técnico de Instalaciones Eléctricas (RETIE), Resolución 40284 de 2026, Libro 3",
     "edition": "2026-06-23",
     "clause": "Artículo 3.3.3.3; Título 12, Artículos 3.12.1 y 3.12.3",
     "url": "https://www.minenergia.gov.co/documents/15921/Libro-3-Resolucion-40284-23-06-2026.pdf",
     "official_publisher": "Ministerio de Minas y Energía de Colombia"
    }
   },
   {
    "id": "retie-2026-l3-horizontal-electrode-installation",
    "category": "mandatory",
    "applicability": "unknown",
    "applicability_conditions": [
     "El requisito de 75 cm se refiere a electrodos instalados horizontalmente conforme a NTC 2050, sección 250-53(G).",
     "No se puede aplicar automáticamente a la profundidad de enterramiento de toda la malla o de conductores que no sean ese tipo de electrodo.",
     "Confirmar el alcance de NTC 2050 y su aplicabilidad concreta a los elementos del diseño."
    ],
    "verification_method": "Revisión de tipo de electrodo, orientación, requisito aplicable de NTC 2050 y plano de instalación; no mapear como límite de burial_depth_m hasta completar esa revisión.",
    "expression": "Electrodo horizontal: instalación a 0.75 m, sujeta a la aplicabilidad de NTC 2050 sección 250-53(G).",
    "source": {
     "document": "Reglamento Técnico de Instalaciones Eléctricas (RETIE), Resolución 40284 de 2026, Libro 3",
     "edition": "2026-06-23",
     "clause": "Artículo 3.12.2.1 literal c, numeral 3; remisión a NTC 2050 segunda actualización, sección 250-53(G)",
     "url": "https://www.minenergia.gov.co/documents/15921/Libro-3-Resolucion-40284-23-06-2026.pdf",
     "official_publisher": "Ministerio de Minas y Energía de Colombia"
    }
   },
   {
    "id": "retie-2026-l3-reference-resistance-hv-substation",
    "category": "guidance",
    "target": "ground_resistance_ohm",
    "applicability": "unknown",
    "applicability_conditions": [
     "La tabla de referencia indica 1 Ω para subestaciones de alta y extra alta tensión; la clase de tensión del proyecto debe confirmarse.",
     "El RETIE aclara expresamente que alcanzar la resistencia de referencia no sustituye el control de tensiones de paso, contacto y transferidas."
    ],
    "verification_method": "Verificar la clase de tensión y reportar el valor solo como referencia; evaluar por separado las tensiones aplicadas a las personas.",
    "expression": "Valor de referencia de resistencia de puesta a tierra: 1 Ω para subestaciones de alta y extra alta tensión; no es criterio único de seguridad.",
    "source": {
     "document": "Reglamento Técnico de Instalaciones Eléctricas (RETIE), Resolución 40284 de 2026, Libro 3",
     "edition": "2026-06-23",
     "clause": "Artículo 3.12.3, Tabla 3.12.3.a",
     "url": "https://www.minenergia.gov.co/documents/15921/Libro-3-Resolucion-40284-23-06-2026.pdf",
     "official_publisher": "Ministerio de Minas y Energía de Colombia"
    }
   }
  ]
 }
}